# 最新规划模型：直接 MILP 与专用应急 UPS

本版把设备容量、各情景的逐时调度、柴发恢复过程和韧性约束放进同一个混合整数线性规划模型，由 **Gurobi 13.0.1** 求解。主入口不再先列几档容量，再用固定运行规则比较。旧 `resilience_v2` 仿真代码保留用于历史对照；本报告对应新模块 `polar_reliability_planning/resilience_milp/`。

**全年时域更正：正式规划为8760小时，72小时只作为韧性子场景。** 最新年度连接、费用计算和年度风险口径见 [8760小时规划与72小时韧性子场景](resilience_annual_with_stress_windows.md)。默认入口已改为全年版；本文下方原72小时结果仅保留为约束接入验证。

本版默认按**独立微电网**建模：没有外部电网替系统兜底，正常供电也由风光、柴发和普通储能承担。当前负荷分类、天气、故障权重、成本和机舱参数仍是合成研究假设，不能把测试配置当成中山站采购建议。

## 1. 组会上可以这样介绍

> 我们把风、光、柴发、普通电池、储能 PCS 和 UPS 的模块数量一起优化。普通储能和柔性负荷用于正常调节及事故支撑；UPS只在事故中给核心负荷供电。模型同时考虑柴发准备和升温、暴风雪导致人员无法新出发、新能源母线故障，以及设备偶发故障。核心负荷不能失供，常规负荷的实际失供既进入韧性指标，也进入目标函数。今天只知道明天是否有极端天气，未来设备故障不提前揭示。所有变量和约束统一交给Gurobi求解。

## 2. 规划变量：全部为整数模块

| 设备变量 | 单模块容量 | 规划方式 |
|---|---:|---|
| 风电 | 100 kW | 非负整数台数 |
| 光伏 | 100 kW | 非负整数模块数 |
| 柴发 | 100 kW | 非负整数台数 |
| 普通电池 | 50 kWh | 非负整数模块数 |
| 储能 PCS | 50 kW | 非负整数模块数 |
| UPS 电量 | 50 kWh | 非负整数模块数 |
| UPS 功率 | 50 kW | 非负整数模块数 |

因此：

$$
P_W=100n_W,\quad P_{PV}=100n_{PV},\quad P_D=100n_D,
$$

$$
E_B=50n_B,\quad P_B=50n_{PCS},\quad E_U=50n_{UE},\quad P_U=50n_{UP},
\qquad n_\bullet\in\mathbb Z_{\ge0}.
$$

UPS电量模块和功率模块目前独立配置，不强制两种模块数量相同。结果文件中的整数转换只用于输出求解器已经求出的整数变量，不是对连续容量取整。

没有使用原先那种跳过中间容量的候选表，也没有给柴发指定一个工程台数上限。为了展开逐机故障和启停变量，程序使用可验证的经济界限：若已取得目标费用 $J\le B$ 的可行解，那么投资本身大于 $B$ 的方案不可能更便宜，因为运行和损失费用非负。只有该条件成立，程序才认可经济界限覆盖所有潜在更优方案；否则扩大该界限，或者在超时后报告未决。默认初始经济界限为300万元，它不是设备数量约束。

## 3. UPS 定位与成本

**UPS是核心负荷的专用应急电源，不参与正常经济调度和新能源消纳。**

模型规定：

- UPS只接到核心负荷支路，不能直接供应刚性常规负荷和柔性负荷，也不替主母线提供构网支撑。
- 健康正常运行时，UPS不放电。只有出现天气、母线、设备等供电扰动，或主母线发生实际故障，才允许应急使用。
- UPS应急放电代表主供电已不足以维持核心负荷。在本版“核心优先”的供电顺序下，该时段常规负荷被切除，损失必须付费。
- UPS使用后补电只用于恢复固定备用电量。充电来源单列为柴发或可选外部电源；风光和普通电池不能直接向UPS充电。默认独立微电网中只有柴发补电。
- UPS充放电互斥，充电不会超过备用目标，也不会在尚未消耗备用电量时吸收富余新能源。
- 当前备用SOC为95%，最低SOC为5%；消耗的备用电量须在24小时恢复窗口内补回，期末也须恢复初始备用电量。上述恢复期限与初末边界是可调整的研究假设。

成本按能量、功率分别比较，避免把kWh和kW混在一起：

| 费用项 | 普通储能 | UPS | UPS与普通设备之比 |
|---|---:|---:|---:|
| 电量部分 | 电池250元/kWh | UPS 750元/kWh | 3倍 |
| 功率部分 | PCS 400元/kW | UPS 1200元/kW | 3倍 |

一个50 kWh普通电池模块为12500元，一个50 kWh UPS电量模块为37500元；一个50 kW PCS模块为20000元，一个50 kW UPS功率模块为60000元。这些是合成成本，不是厂家报价。代码会拒绝UPS能量单价不高于电池、或UPS功率单价不高于PCS的配置。

UPS仍按核心负荷和声明的恢复窗口设置最低备用能力：

$$
E_U\ge\frac{P^{core}_{max}T_{bridge}}{(SOC^{standby}_U-SOC^{min}_U)\eta_U},
\qquad P_U\ge m_U P^{core}_{max}.
$$

目前 $T_{bridge}=8$ 小时、$m_U=1.5$、$\eta_U=0.98$。这是最低配置要求；各事故情景仍须逐时满足电量和功率约束，不能用这条公式替代事故校验。8小时也不表示所有暴风雪事故都能在8小时恢复。该参数及功率裕度沿用研究假设，今后应以实际核心负荷和恢复时间修订。

## 4. 目标函数与韧性指标

目标为设备投资加上同一套情景调度产生的期望运行费用和实际失供损失：

$$
\min J=C_{inv}+\sum_s p_s\left(C^{diesel}_s+C^{grid}_s+vQ_s+c_fA_s+C^{battery}_s\right).
$$

其中：

- $Q_s$为实际常规失供电量：刚性失供、柔性负荷被迫中断，以及平移任务到期未完成的电量。
- $A_s$为允许的中断调节和实际完成的平移量。它计调节费用，不计韧性损失。
- 核心负荷没有可放松的失供变量，必须逐时全部供电。
- $v=1000$ 元/kWh是当前合成失供损失单价；$c_f=0.12$ 元/kWh为合成调节费用。
- 柴发燃油费用按实际出力和在线空载燃料代理量计入，正常时段与事故时段口径相同。当前空载代理为每台在线机组5 kW等效燃料消耗，需现场标定。
- 普通电池吞吐量费用为0.01元/kWh。UPS事故伴随失供另有统计字段，但不再次叠加到总费用。

UPS实际保住的核心负荷不算失供。例：UPS给核心负荷供30 kWh，同时常规负荷被切100 kWh，则实际失供为100 kWh，按 $100v$ 计损失，不能把UPS已供出的30 kWh也加进去。

韧性约束与目标中的损失来自同一条调度轨迹：

$$
EENS=\sum_s p_sQ_s\le\bar E,
$$

$$
z_s\ge Q_s-\eta,\quad z_s\ge0,\qquad
\eta+\frac{1}{1-\alpha}\sum_s p_sz_s\le\bar C.
$$

当前默认 $\bar E=100$ kWh、$\bar C=1000$ kWh、$\alpha=0.95$。这些是研究限值，不是行业标准。短时测试中的指标只对应测试时域，不能称为全年EENS或年CVaR。

目前目标采用“投资加本次时域运行费用”，没有擅自补造折现率、设备寿命和年化系数。72小时测试主要用于检查模型，不能凭其风光配置判断全年经济性。

## 5. 供电、储能和负荷约束

### 功率与电量

主母线逐时满足风光、柴发和电池供电之和等于已供负荷、普通电池充电、实际机舱加热和UPS柴发补电之和。核心支路单列：

$$
P^{core,main}_{s,t}+P^{UPS,dis}_{s,t}=L^{core}_{s,t}.
$$

普通电池和UPS都保存连续电量状态：

$$
E_{s,t+1}=E_{s,t}+\eta P^{ch}_{s,t}\Delta t-
\frac{P^{dis}_{s,t}\Delta t}{\eta},\qquad \Delta t=1\text{ h}.
$$

每类储能都受电量上下界、变流器额定功率、可用状态和充放电互斥限制。不同故障之间不会重置SOC，也不会免费补满。普通电池期末电量不低于初始电量；UPS期末恢复备用电量。

### 构网支撑

所有储能PCS与柴发均具有构网能力，但只有当前时段实际有功功率非零，才能计入主母线构网支撑。为了把严格“非零”写成可求解的MILP，当前取1 kW最小有效功率门槛，可按设备参数调整。

- 储能PCS必须有电池支撑，当前最小配置时长为1小时，即 $E_B\ge1\text{ h}\times P_B$。
- PCS有额定容量、但当前既不充电也不放电，不能计入构网。
- 柴发机械在线与实际向母线出力分别建模。空载运行、输出为零的柴发不能计入构网。
- 主母线失电后，没有实际构网出力，就不能把新能源出力视为已经送达常规负荷。
- 演示中的全主母线故障会强制主母线失电；UPS核心支路可继续供电。

这些是小时级功率和连接状态约束，不等价于频率、电压或暂态稳定验证。核心设备的无缝切换依赖UPS硬件功能假设。

### 柔性负荷

可中断负荷在允许范围内的调节不算失供。当前合成范围为每小时最多调节该类负荷的50%，每天累计调节电量不超过其基准日用电量的20%。超出允许调节而被迫切掉的部分计入失供。

可平移负荷按到达时间建立用电任务，每笔任务要在24小时时窗内完成，功率上限为原平移负荷峰值的两倍。没有完成的任务，包括在研究期末仍未完成的任务，都计损失，不能免费移到统计期外。UPS接管时被迫中断的当期任务单列为事故损失。

## 6. 柴发启动、恢复和两类风险

每台柴发有安装、停机、准备、启动尝试、在线、故障和维修状态。启动必须同时满足：

1. 人员已经到场，准备时间达到3小时；
2. 当前时段起点的机舱温度达到5℃；
3. 机组健康且已安装。

暴风雪期间不能新派出人员，但已经进入机舱的人员可以继续准备。准备和升温并行；不能把两段时间不加区分地相加。机舱温度采用现有1R1C热模型的精确小时离散式，实际获得的加热电功率进入主母线功率平衡；无电不能凭空升温，也不能用本小时结束后的温度提前启动。本版一台柴油机对应一个机舱，默认一支准备班组。

在线故障只在机组实际机械在线时触发；停机机组上的潜在运行冲击不产生运行故障。启动失败只对实际启动尝试生效。维修时间按日历推进，未来实际维修结束时刻不预先提供给运行决策。

两类风险都进入同一模型：

| 风险 | 体现方式 |
|---|---|
| 极端天气 | 风光降额、气温变化、禁止人员新出发；仅日前预报可知 |
| 偶发故障 | 新能源母线、主母线、PCS、UPS，以及柴发运行或启动失败；不能提前知道 |
| 复合压力场景 | 暴风雪与新能源母线断开重合，检查核心供电及常规失供 |

72小时演示采用16个加权分支，覆盖正常、风雪及多类设备故障。权重和6小时维修时长是明确的压力测试假设，尚未按中山站故障记录或MTTF校准，不是事件发生概率的实测结论。模型接受显式情景及其权重；不把演示分支的优化结果当成总体可靠性证明。

## 7. “只能提前一天知道”如何保证

第 $d$ 日零点只发布“第 $d+1$ 日是否有极端天气”这一个布尔量。模型中没有把第 $d+2$ 日的真实天气、未来设备故障或维修结束时刻放进当前观测。

同一时刻，如果两个情景具有相同已观测历史，必须使用相同的启动申请、启动尝试、出力、储能动作和负荷调节决策：

$$
\mathcal I_{s,t}=\mathcal I_{r,t}\ \Longrightarrow\ u_{s,t}=u_{r,t}.
$$

启动决策先执行，再揭示本次启动成败，之后才允许根据结果调整本小时供电。停机或未安装机组上的潜在故障不会被当成已发生故障，也不能用来提前区分情景。

这是有限情景树上的非预见约束。树中分支越少，条件未来分布就越简单；正式年度研究需要丰富天气和故障分支，避免过于确定的演示路径。当前不会把“对一组有限情景树优化通过”写成“面对未见情景也有可靠性保证”。

## 8. 求解、代码与验证

主程序（原 `scripts.run_resilience_v2` 入口也已默认转到这一MILP；仅显式传入 `--legacy-enumeration` 才复现旧枚举）：

```bash
/home/yzk/cap_plan/venv/bin/python -m scripts.run_resilience_milp \
  --mode demo \
  --hours 72 \
  --time-limit-seconds 10000 \
  --output reports/resilience_milp_island_emergency_ups_run
```

`--time-limit-seconds 0`表示不限时。默认允许的相对最优性差距为0.1%。求解时间预算包括建模和求解；模型导出与结果审计另有开销。

输出包含求解状态、Runtime、目标上界、目标下界、MIPGap、模块数量、费用分项、情景损失和物理/信息审计。若Gurobi超时，就报告当前可行解及差距；没有可行解则明确报告未决，不把失败或超时写成全局最优。

| 位置 | 作用 |
|---|---|
| `polar_reliability_planning/resilience_milp/model.py` | 完整容量与运行MILP、非预见约束、物理审计 |
| `scripts/run_resilience_milp.py` | Gurobi运行入口、配置、代码快照和结果导出 |
| `resilience_tests/test_resilience_milp.py` | 26项直接调用Gurobi的约束测试 |
| `reports/resilience_milp_final_fixed_capacity_72h_audit/` | 固定参考容量的72小时情景调度验证；不是容量最优结果 |
| `reports/resilience_milp_island_emergency_ups_verification/` | 开发过程中的全容量核查结果；最终应急许可约束已收紧，该旧文件不作为当前版本的最优性结论 |

测试命令：

```bash
/home/yzk/cap_plan/venv/bin/python -m unittest discover -s resilience_tests -v
```

已通过51项测试，其中26项针对新MILP直接调用Gurobi。它们检查整数模块、UPS成本关系、正常备用和事故放电、禁止新能源向UPS补电、实际失供费用、非零构网功率、机组准备与温度、人员可达性、故障暴露、日历维修、日前信息边界、柔性任务偿还和超时状态。还用故意违反约束的模型检验其确实被判为不可行。

模型和全部测试均是合成研究验证。尚未据此发布中山站8760小时的新容量建议，也没有把验证场景重新优化后当成原策略的独立验证。

## 9. 最终版本的72小时接入验证

固定参考容量用于检查所有情景与信息约束是否能共同满足，不用于宣布容量最优。此次参考容量为柴发3台、普通电池2000 kWh、PCS 300 kW、UPS 450 kWh/100 kW，风光容量为零。所有容量都是合法整数模块，固定这些容量后由Gurobi联合优化16个情景的调度。

| 检查项 | 结果 |
|---|---:|
| 时域 / 情景数 | 72小时 / 16 |
| 建模时间 | 6.22秒 |
| Gurobi求解时间 | 55.54秒 |
| 含建模、求解和内置结果审计的耗时 | 62.28秒 |
| 调度MIPGap | 0.0424% |
| 核心失供 | 0 kWh（数值残差约 $9.1\times10^{-12}$ kW） |
| 常规EENS | 23.0763 kWh |
| 常规CVaR | 223.8136 kWh |
| 当前测试限值 | EENS不超过100 kWh，CVaR不超过1000 kWh |
| 正常时段UPS放电 | 0 |
| 信息约束最大差异 | 0 |
| 全部审计项最大数值残差 | 约 $1.15\times10^{-7}$，通过 $10^{-5}$ 审计容差 |

结果文件为 `reports/resilience_milp_final_fixed_capacity_72h_audit/summary.json`。此前的开发核查曾使用较宽的UPS触发许可，已经归档说明，不能和最终版本混用。本轮交付是完成模型并验证接入，不发布新的全年容量规划结论。
